,Date,Coil,NSNR,NSNR_std,noise_std,Manufacturer,ManufacturersModelName,InstitutionAddress,StationName,ProtocolName,CoilString,InstitutionName,InstitutionalDepartmentName
0,2024-05-06 11:47:15.080,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240506113117_401_000,731.0,175.98253305614355,17.12348,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
1,2024-05-08 15:58:37.040,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240508155226_201_000,794.0,193.84731725994345,17.596388,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
2,2024-05-17 08:49:29.910,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240517083654_401_000,698.0,166.33840415300065,16.351421,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
3,2024-05-21 15:21:24.560,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240521145714_401_000,744.0,177.3834121195139,17.51687,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
4,2024-06-06 11:48:12.020,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240606113431_401_000,762.0,185.04199077848745,18.95983,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
5,2024-06-20 09:20:56.400,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240620090101_401_000,694.0,160.98385114668287,16.90497,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
6,2024-06-25 10:54:31.540,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240625103754_401_000,728.0,174.89028728351838,17.985174,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
7,2024-05-06 11:35:18.580,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240506113117_201_000,704.0,168.80620052828579,19.767487,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
8,2024-05-08 15:19:18.810,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240508151606_201_000,719.0,171.39300186486122,20.676298,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
9,2024-05-17 08:40:27.540,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240517083654_201_000,802.0,185.31854017645256,16.42327,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
10,2024-05-21 15:11:28.700,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240521145714_201_000,693.0,169.07562409190064,19.3125,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
11,2024-06-06 11:40:53.270,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240606113431_201_000,792.0,190.10985241963368,19.516201,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
12,2024-06-20 09:09:06.820,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240620090101_201_000,735.0,178.13485251759465,16.06151,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
13,2024-06-25 10:41:45.900,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240625103754_201_000,640.0,156.2374457704715,21.485043,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
14,2024-05-06 12:17:10.840,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240506115409_401_000,698.0,167.41482845678377,18.25953,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
15,2024-05-08 15:10:07.520,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240508145824_401_000,572.0,139.71165699187878,23.47592,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
16,2024-05-17 09:10:54.190,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240517085531_401_000,850.0,204.09507841301047,14.483444,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
17,2024-05-21 15:28:47.890,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240521152609_201_000,864.0,204.68950352053153,15.354668,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
18,2024-06-06 10:40:19.520,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240606102900_401_000,551.0,133.92275439696542,24.069365,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
19,2024-06-20 09:49:41.340,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240620093100_401_000,729.0,173.52103351962836,16.292511,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
20,2024-06-25 11:13:54.880,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240625110009_401_000,757.0,181.0084510485647,17.163572,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
21,2024-05-06 12:01:23.450,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240506115409_201_000,722.0,174.9740158371341,20.845629,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
22,2024-05-08 15:01:46.190,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240508145824_201_000,620.0,149.33997324528156,25.101852,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
23,2024-05-17 09:01:30.480,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240517085531_201_000,694.0,164.08664049831486,20.445997,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
24,2024-05-21 15:37:04.150,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240521152609_401_000,784.0,178.04069978551112,18.537077,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
25,2024-06-06 10:32:43.550,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240606102900_201_000,746.0,181.5582338621735,19.123272,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
26,2024-06-20 09:37:05.600,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240620093100_201_000,686.0,168.3423334055685,20.169205,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
27,2024-06-25 11:03:31.740,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240625110009_201_000,724.0,167.2565961301593,20.276043,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
28,2024-07-04 08:51:29.270,Ant_Post_Coil_A_Lower_DQA_2dynamics_20240704084304_401_000,653.0,156.7760459628475,20.305838,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
29,2024-07-04 08:44:56.940,Ant_Post_Coil_A_Upper_DQA_2dynamics_20240704084304_201_000,546.0,130.15070103893072,28.135286,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_A_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
30,2024-07-04 09:07:33.530,Ant_Post_Coil_B_Lower_DQA_2dynamics_20240704085937_401_000,772.0,179.05410278698352,17.454605,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Lower_DQA_2dynamics,MULTI COIL,UCLH,MRI
31,2024-07-04 09:01:37.300,Ant_Post_Coil_B_Upper_DQA_2dynamics_20240704085937_201_000,727.0,180.6527237535739,21.673729,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Ant_Post_Coil_B_Upper_DQA_2dynamics,MULTI COIL,UCLH,MRI
32,2024-04-30 14:40:59.360,Head_DQA_2dynamics_20240430143639_201_000,1390.0,121.01647761739245,56.91857,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
33,2024-05-06 09:43:46.240,Head_DQA_2dynamics_20240506094009_201_000,1467.0,46.510342963285424,54.535057,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
34,2024-05-14 07:58:04.580,Head_DQA_2dynamics_20240514075402_201_000,1441.0,134.00462657086098,55.04031,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
35,2024-05-22 08:51:27.160,Head_DQA_2dynamics_20240522084610_201_000,1510.0,94.88188076600068,52.88261,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
36,2024-05-28 08:33:07.610,Head_DQA_2dynamics_20240528082359_201_000,1486.0,66.92061241328368,53.832718,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
37,2024-06-04 08:52:01.150,Head_DQA_2dynamics_20240604084757_201_000,1409.0,82.91065626908306,56.619236,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
38,2024-06-18 15:46:28.990,Head_DQA_2dynamics_20240618153940_201_000,1428.0,108.39898258629214,51.51468,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
39,2024-06-27 08:46:33.780,Head_DQA_2dynamics_20240627084350_201_000,1101.0,65.99718788528378,72.575874,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
40,2024-04-30 14:57:36.390,HN_Head_DQA_2dynamics_20240430145113_201_000,1427.0,45.70396507481501,54.879433,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
41,2024-05-06 09:53:31.530,HN_Head_DQA_2dynamics_20240506094903_201_000,1429.0,58.881319491176754,51.187412,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
42,2024-05-06 15:28:56.070,HN_Head_DQA_2dynamics_20240506152205_201_000,1441.0,56.37758308667731,55.440662,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
43,2024-05-14 08:10:47.730,HN_Head_DQA_2dynamics_20240514080336_201_000,1439.0,59.58845913772414,56.55264,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
44,2024-05-22 09:06:15.040,HN_Head_DQA_2dynamics_20240522085817_201_000,1468.0,69.22657326798087,55.756706,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
45,2024-06-04 09:02:29.230,HN_Head_DQA_2dynamics_20240604085845_201_000,1294.0,73.99813036940687,61.606075,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
46,2024-06-18 15:56:19.030,HN_Head_DQA_2dynamics_20240618155209_201_000,1425.0,76.24062398288363,56.07657,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
47,2024-06-27 08:56:32.600,HN_Head_DQA_2dynamics_20240627085228_201_000,1398.0,77.47350154543966,58.304874,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
48,2024-07-02 09:07:15.850,HN_Head_DQA_2dynamics_20240702090301_201_000,1440.0,52.986347360370196,56.51511,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
49,2024-04-30 15:01:47.430,HN_Neck_DQA_2dynamics_20240430145113_301_000,1063.0,99.44599877360707,69.47464,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
50,2024-05-06 09:57:35.160,HN_Neck_DQA_2dynamics_20240506094903_301_000,660.0,107.58122620184382,86.96,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
51,2024-05-06 15:33:05.960,HN_Neck_DQA_2dynamics_20240506152205_301_000,1057.0,96.30402921196067,66.87238,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
52,2024-05-14 08:16:03.400,HN_Neck_DQA_2dynamics_20240514080336_301_000,659.0,55.90468157889131,118.85147,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
53,2024-05-22 09:10:28.840,HN_Neck_DQA_2dynamics_20240522085817_301_000,1054.0,105.78180701614204,70.579895,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
54,2024-06-04 09:07:41.890,HN_Neck_DQA_2dynamics_20240604085845_301_000,770.0,69.25873679480463,104.28435,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
55,2024-06-18 16:01:29.820,HN_Neck_DQA_2dynamics_20240618155209_301_000,1049.0,95.54605782855597,68.3504,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
56,2024-06-27 09:00:57.760,HN_Neck_DQA_2dynamics_20240627085228_301_000,1058.0,102.53761323354597,68.4236,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
57,2024-07-02 09:14:27.290,HN_Neck_DQA_2dynamics_20240702090301_301_000,1075.0,95.07534790788027,68.514786,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,HN_Neck_DQA_2dynamics,MULTI COIL,UCLH,MRI
58,2024-07-02 08:56:27.530,Head_DQA_2dynamics_20240702085248_201_000,1477.0,48.35399108715181,50.554855,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Head_DQA_2dynamics,MULTI COIL,UCLH,MRI
59,2024-05-01 10:08:35.020,Flex_L_coil_DQA_2dynamics_20240501100507_201_000,1534.0,94.71966593668789,23.393538,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
60,2024-05-06 10:35:42.600,Flex_L_coil_DQA_2dynamics_20240506103040_201_000,1648.0,92.35852755406172,29.363688,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
61,2024-05-15 15:35:25.280,Flex_L_coil_DQA_2dynamics_20240515153245_201_000,1225.0,86.51199931146989,32.937336,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
62,2024-05-16 10:50:28.290,Flex_L_coil_DQA_2dynamics_20240516104700_201_000,1007.0,48.20327624905118,32.798595,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
63,2024-05-21 13:50:34.360,Flex_L_coil_DQA_2dynamics_20240521134741_201_000,1431.0,63.034755569619584,27.108644,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
64,2024-06-06 09:49:39.720,Flex_L_coil_DQA_2dynamics_20240606094422_201_000,1039.0,64.4598713030317,54.41508,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
65,2024-06-12 08:08:10.780,Flex_L_coil_DQA_2dynamics_20240612080305_201_000,1093.0,82.94846932429995,39.926258,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
66,2024-06-18 16:21:35.690,Flex_L_coil_DQA_2dynamics_20240618161025_201_000,1169.0,61.33090173145121,41.21908,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
67,2024-06-25 10:02:36.260,Flex_L_coil_DQA_2dynamics_20240625095826_201_000,948.0,49.824863794944044,40.52007,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
68,2024-07-04 08:01:07.440,Flex_L_coil_DQA_2dynamics_20240704075627_201_000,1138.0,63.578498144766954,34.05759,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_L_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
69,2024-05-01 09:57:14.780,Flex_M_coil_DQA_2dynamics_20240501095136_201_000,1481.0,129.91684464785527,22.671658,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
70,2024-05-06 10:24:02.540,Flex_M_coil_DQA_2dynamics_20240506102032_201_000,1363.0,89.81174445348493,32.09953,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
71,2024-05-15 15:44:04.730,Flex_M_coil_DQA_2dynamics_20240515154147_201_000,1228.0,101.64133354461612,31.002548,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
72,2024-05-16 10:37:33.330,Flex_M_coil_DQA_2dynamics_20240516102751_201_000,1558.0,120.42916965497528,22.787079,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
73,2024-05-21 14:07:35.580,Flex_M_coil_DQA_2dynamics_20240521140015_201_000,1636.0,114.2328846703081,22.229683,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
74,2024-06-06 09:36:52.120,Flex_M_coil_DQA_2dynamics_20240606093337_201_000,972.0,52.863805397937206,46.369865,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
75,2024-06-12 08:19:59.410,Flex_M_coil_DQA_2dynamics_20240612081713_201_000,1075.0,91.2771265112673,39.06498,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
76,2024-06-18 16:30:44.950,Flex_M_coil_DQA_2dynamics_20240618162741_201_000,975.0,70.4681470855738,45.424583,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
77,2024-06-25 10:16:25.760,Flex_M_coil_DQA_2dynamics_20240625100730_201_000,1087.0,71.57896399374026,33.966858,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
78,2024-07-04 08:09:39.600,Flex_M_coil_DQA_2dynamics_20240704080735_201_000,931.0,89.83320238101285,38.51572,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_M_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
79,2024-05-01 09:43:57.860,Flex_S_coil_DQA_2dynamics_20240501093733_201_000,1393.0,137.32458665069962,21.36012,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
80,2024-05-06 10:13:03.650,Flex_S_coil_DQA_2dynamics_20240506100945_201_000,1193.0,99.23112043313581,27.471981,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
81,2024-05-15 15:58:32.490,Flex_S_coil_DQA_2dynamics_20240515155147_301_000,1363.0,152.6584814751922,23.425667,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
82,2024-05-21 14:18:06.550,Flex_S_coil_DQA_2dynamics_20240521141400_201_000,1238.0,119.52287128211256,25.352295,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
83,2024-06-06 09:25:47.330,Flex_S_coil_DQA_2dynamics_20240606092340_201_000,985.0,74.73484943260314,38.083054,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
84,2024-06-12 08:46:12.260,Flex_S_coil_DQA_2dynamics_20240612084358_201_000,999.0,100.16621317651838,38.351765,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
85,2024-06-18 16:39:30.950,Flex_S_coil_DQA_2dynamics_20240618163638_201_000,978.0,86.74831688789456,38.95993,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
86,2024-06-25 10:27:46.130,Flex_S_coil_DQA_2dynamics_20240625102022_201_000,908.0,86.09051365224435,34.32389,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
87,2024-07-04 08:18:52.370,Flex_S_coil_DQA_2dynamics_20240704081551_201_000,744.0,81.48739567444022,43.115284,Philips,Ingenia Ambition X,25 Grafton Way,PHILIPS-499QHGT,Flex_S_coil_DQA_2dynamics,MULTI COIL,UCLH,MRI
